within DeSchipjes.Dwellings.HeatingSystems.BaseClasses;
partial model PartialRadiatorsMFlow
  //Extensions
  extends IDEAS.Interfaces.BaseClasses.HeatingSystem(
    isDH=true,
    nEmbPorts=0);

  //Parameters
  parameter Modelica.SIunits.Power[nZones] QNom=2000*ones(nZones)
    "Nominal heating power of each zone";
  parameter Modelica.SIunits.Temperature TSupply=273.15+70
    "Radiator supply temperature";
  parameter Modelica.SIunits.Temperature TReturn=273.15+60
    "Radiator return temeprature";
  parameter Modelica.SIunits.Temperature TBoiler=273.15+80
    "Radiator return temeprature";
  parameter Modelica.SIunits.Temperature TStorage=273.15+60
    "DHW temperature setpoint";

  parameter Modelica.SIunits.MassFlowRate m_flow_dhw=0.1
    "Nominal mass flow rate of DHW";

  parameter Real KVs[nZones] = ones(nZones)*10
    "Values for the balancing valves";

  final parameter Modelica.SIunits.MassFlowRate[nZones] m_flow_nominal = QNom/(4180.6*(TSupply-TReturn))
    "Nominal mass flow rates";

  final parameter Modelica.SIunits.Pressure dp_nominal=
    2* flowController.dp + heatExchanger.dp1_nominal
    "Nominal pressure drop of the DH grid in the dwelling";

  IDEAS.Fluid.HeatExchangers.Radiators.RadiatorEN442_2 rad[nZones](
    redeclare package Medium = Medium,
    Q_flow_nominal=QNom,
    T_a_nominal=TSupply,
    T_b_nominal=TReturn,
    nEle=2,
    massDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    T_start=TSupply)
    annotation (Placement(transformation(extent={{-124,-42},{-144,-22}})));
  IDEAS.Fluid.BaseCircuits.HeatExchanger heatExchanger(
    m_flow_nominal=sum(m_flow_nominal),
    dp1_nominal=200,
    dp2_nominal=200,
    redeclare package Medium = Medium,
    measureReturnT=false,
    dp=50,
    massDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    dynamicBalance=true,
    tauTSensor=0,
    m=50,
    efficiency=0.8,
    T_start=TSupply)                               annotation (Placement(
        transformation(
        extent={{-10,10},{10,-10}},
        rotation=180,
        origin={54,-38})));
  IDEAS.Fluid.BaseCircuits.PumpSupply_m_flow
                                          flowController(
      redeclare package Medium = Medium,
    m_flow_nominal=sum(m_flow_nominal),
    KvReturn=5,
    measureSupplyT=false,
    measureReturnT=false,
    m=10,
    dp=200,
    massDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    flowRegulator(riseTime=180),
    useBalancingValve=false,
    measurePower=false,
    riseTime=180,
    dynamicBalance=false,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    includePipes=false,
    T_start=TSupply)
    annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=180,
        origin={96,-38})));
  IDEAS.Fluid.BaseCircuits.ParallelPipesSplitter parallelPipesSplitter(n=nZones,
    redeclare package Medium = Medium,
    m_flow_nominal=sum(m_flow_nominal),
    V=0.025,
    T_start=TSupply)
    annotation (Placement(transformation(extent={{-60,-48},{-80,-28}})));
  IDEAS.Fluid.BaseCircuits.PumpSupply_m_flow pumpRadiators[nZones](
    KvReturn=5,
    redeclare package Medium = Medium,
    m_flow_nominal=m_flow_nominal,
    includePipes=false,
    measurePower=false,
    dp=200,
    each energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    each dynamicBalance=false,
    tauTSensor=0,
    each filteredSpeed=true,
    each riseTime=180,
    T_start=TSupply,
    allowFlowReversal=false)
    annotation (Placement(transformation(extent={{-90,-48},{-110,-28}})));
  IDEAS.Fluid.Sources.FixedBoundary bou(
    redeclare package Medium = Medium,
    use_T=false,
    nPorts=1)
    annotation (Placement(transformation(extent={{10,10},{-10,-10}},
        rotation=90,
        origin={30,-12})));
  DHWTap dHWTap(redeclare package Medium = Medium, m_flow_nominal=m_flow_dhw)
    annotation (Placement(transformation(extent={{130,32},{156,46}})));
  IDEAS.Fluid.Sources.FixedBoundary bou1(
    redeclare package Medium = Medium,
    use_T=false,
    nPorts=1)
    annotation (Placement(transformation(extent={{10,10},{-10,-10}},
        rotation=0,
        origin={176,46})));
  IDEAS.Fluid.BaseCircuits.PumpSupply_m_flow pumpDHW(
    redeclare package Medium = Medium,
    KvReturn=2,
    m_flow_nominal=m_flow_dhw,
    measurePower=false,
    filteredSpeed=false,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    massDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    dynamicBalance=false,
    T_start=TSupply)    annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=0,
        origin={-24,50})));
  DistrictHeating.HeatingSystems.Control.Hysteresis hysteresis[nZones](
    uLow=292,
    uHigh=293,
    realTrue=0,
    realFalse=m_flow_nominal)
    annotation (Placement(transformation(extent={{-140,36},{-120,56}})));
  Modelica.Blocks.Nonlinear.Limiter limiter(uMin=0, uMax=0.015)
    annotation (Placement(transformation(extent={{56,-10},{76,10}})));
  Modelica.Blocks.Nonlinear.SlewRateLimiter slewRateLimiter(
    Rising=0.01,
    Falling=-0.1,
    Td=30) annotation (Placement(transformation(extent={{84,-10},{104,10}})));
equation
  QHeaSys = -sum(rad.heatPortCon.Q_flow) - sum(rad.heatPortRad.Q_flow);
  P[1] = 0;
  Q[1] = 0;

  connect(flowController.port_a1, flowPort_supply) annotation (Line(
      points={{106,-32},{160,-32},{160,-100}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(flowController.port_b2, flowPort_return) annotation (Line(
      points={{106,-44},{120,-44},{120,-100}},
      color={0,127,255},
      smooth=Smooth.None,
      pattern=LinePattern.Dash));
  connect(flowController.port_b1,heatExchanger. port_a1) annotation (Line(
      points={{86,-32},{64,-32}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(heatExchanger.port_b2,flowController. port_a2) annotation (Line(
      points={{64,-44},{86,-44}},
      color={0,127,255},
      smooth=Smooth.None,
      pattern=LinePattern.Dash));
  connect(heatExchanger.port_b1,parallelPipesSplitter. port_a) annotation (Line(
      points={{44,-32},{-60,-32}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(parallelPipesSplitter.port_b,heatExchanger. port_a2) annotation (Line(
      points={{-60,-44},{44,-44}},
      color={0,127,255},
      smooth=Smooth.None,
      pattern=LinePattern.Dash));
  connect(parallelPipesSplitter.port_aN, pumpRadiators.port_b2) annotation (
      Line(
      points={{-80,-44},{-90,-44}},
      color={0,127,255},
      smooth=Smooth.None,
      pattern=LinePattern.Dash));
  connect(parallelPipesSplitter.port_bN, pumpRadiators.port_a1) annotation (
      Line(
      points={{-80,-32},{-90,-32}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(pumpRadiators.port_b1, rad.port_a) annotation (Line(
      points={{-110,-32},{-124,-32}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(rad.port_b, pumpRadiators.port_a2) annotation (Line(
      points={{-144,-32},{-152,-32},{-152,-44},{-110,-44}},
      color={0,127,255},
      smooth=Smooth.None,
      pattern=LinePattern.Dash));
  connect(heatPortCon,rad. heatPortCon) annotation (Line(
      points={{-200,20},{-132,20},{-132,-24.8}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(heatPortRad,rad. heatPortRad) annotation (Line(
      points={{-200,-20},{-136,-20},{-136,-24.8}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(mDHW60C, dHWTap.mDHW60C) annotation (Line(
      points={{80,-104},{80,-54},{124,-54},{124,60},{144,60},{144,46},{143,46}},
      color={175,175,175},
      smooth=Smooth.None));
  connect(bou.ports[1], parallelPipesSplitter.port_a) annotation (Line(
      points={{30,-22},{30,-32},{-60,-32}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(dHWTap.port_cold, bou1.ports[1]) annotation (Line(
      points={{156,36},{162,36},{162,46},{166,46}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(pumpDHW.port_b2, heatExchanger.port_a2) annotation (Line(
      points={{-34,44},{-40,44},{-40,-44},{44,-44}},
      color={0,127,255},
      smooth=Smooth.None,
      pattern=LinePattern.Dash));
  connect(pumpDHW.port_a1, parallelPipesSplitter.port_a) annotation (Line(
      points={{-34,56},{-54,56},{-54,-32},{-60,-32}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(TSensor, hysteresis.u) annotation (Line(
      points={{-204,-60},{-160,-60},{-160,46},{-141.2,46}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(hysteresis.y, pumpRadiators.u) annotation (Line(
      points={{-119.2,46},{-100,46},{-100,-27.2}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(heatExchanger.massFlow2, limiter.u) annotation (Line(
      points={{49.2,-27.4},{49.2,0},{54,0}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(limiter.y, slewRateLimiter.u) annotation (Line(
      points={{77,0},{82,0}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(slewRateLimiter.y, flowController.u) annotation (Line(
      points={{105,0},{108,0},{108,-20},{96,-20},{96,-27.2}},
      color={0,0,127},
      smooth=Smooth.None));
  annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-200,
            -100},{200,100}}), graphics));
end PartialRadiatorsMFlow;
