within DeSchipjes;
package Storage

  model IDEASStorageTank
    "1D multinode stratified storage tank with one internal heat exchanger (HX)"

    replaceable package MediumHX = IDEAS.Media.Water constrainedby
      Modelica.Media.Interfaces.PartialMedium
      annotation (__Dymola_choicesAllMatching=true);
    replaceable package Medium = IDEAS.Media.Water constrainedby
      Modelica.Media.Interfaces.PartialMedium
      annotation (__Dymola_choicesAllMatching=true);
    //Tank geometry and composition
    constant Medium.ThermodynamicState state_default=
    Medium.setState_pTX(Medium.p_default, Medium.T_default, Medium.X_default)
      "Default state for parameters";
    parameter Integer nbrNodes(min=1) = 10 "Number of nodes";
    parameter Modelica.SIunits.Volume volumeTank(min=0)
      "Total volume of the tank";
    parameter Modelica.SIunits.Length heightTank(min=0)
      "Total height of the tank";

    parameter Modelica.SIunits.MassFlowRate m_flow_nominal_HX
      "Nominal mass flow rate of the heat exchanger";
    final parameter Modelica.SIunits.Mass mNode=volumeTank*Medium.density(state_default)/nbrNodes
      "Mass of each node";
    parameter Modelica.SIunits.CoefficientOfHeatTransfer UIns(min=0) = 0.4
      "Average heat loss coefficient for insulation per m2 tank surface";
    parameter Modelica.SIunits.ThermalConductance UACon(min=0) = 0.5
      "Additional thermal conductance for connection losses and imperfect insulation";
    parameter Modelica.SIunits.Temperature[nbrNodes] T_start={293.15 for i in 1:
        nbrNodes} "Initial temperature of all Temperature states";

    /* 
    A validation exercise has shown that TO BE COMPLETED.
    */
    parameter Boolean preventNaturalDestratification=true
      "if true, this automatically increases the insulation of the top layer";

    // HX configuration
    parameter Integer nodeHXUpper(min=1) = 1
      "Upper entry/exit tank node for the HX";
    parameter Integer nodeHXLower(max=nbrNodes) = nbrNodes
      "Lower entry/exit tank node for the HX";
    final parameter Integer nbrNodesHX=nodeHXLower - nodeHXUpper + 1
      "number of HX nodes";
    parameter Modelica.SIunits.CoefficientOfHeatTransfer hOut=867
      "Coefficient of heat transfer between outside of the HX and tank medium";
    parameter Modelica.SIunits.CoefficientOfHeatTransfer hPip=3300
      "Coefficient of heat transfer of the HX pipe (conduction)";
    parameter Modelica.SIunits.CoefficientOfHeatTransfer hIn=4000
      "Coefficient of heat transfer between inside of the HX pipe and HX medium";
    final parameter Modelica.SIunits.CoefficientOfHeatTransfer hHX=1/(1/hOut + 1/hPip + 1/hIn)
      "Total coefficient of heat transfer of the HX";
    parameter Modelica.SIunits.Area AHX=4.1 "Total HX area (outside pipe area)";
    parameter Modelica.SIunits.Mass mHX=27 "HX water content";

    parameter Boolean allowFlowReversal = system.allowFlowReversal
      "= true to allow flow reversal, false restricts to design direction (port_a -> port_b)";
    IDEAS.Fluid.FixedResistances.Pipe_HeatPort[nbrNodes] nodes(
      massDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
      redeclare each package Medium = Medium,
      each m=mNode,
      each m_flow_nominal=m_flow_nominal_HX,
      T_start=T_start,
      each allowFlowReversal=allowFlowReversal) "Array of nodes";
    Modelica.Fluid.Interfaces.FluidPort_a port_a(redeclare package Medium =
          Medium) "Upper port, connected to node[1]"
      annotation (Placement(transformation(extent={{64,66},{84,86}}),
          iconTransformation(extent={{-110,-30},{-90,-10}})));
    Modelica.Fluid.Interfaces.FluidPort_b port_b(redeclare package Medium =
          Medium) "Lower port, connected to node[nbrNodes]"
                                                annotation (Placement(
          transformation(extent={{-114,-154},{-94,-134}}),
                                                        iconTransformation(extent={{90,-30},
              {110,-10}})));
    Modelica.Fluid.Interfaces.FluidPorts_a[nbrNodes + 1] ports(redeclare
        package Medium =
                 Medium)
      "Array of nbrNodes+1 ports. ports[i] is connected to the upper port of node i"
      annotation (Placement(transformation(extent={{68,28},{88,48}}),
          iconTransformation(extent={{-6,-26},{4,14}})));

    IDEAS.Fluid.FixedResistances.Pipe_HeatPort HX[nbrNodesHX](
      each m_flow_nominal=m_flow_nominal_HX,
      each m=mHX/nbrNodesHX,
      T_start=T_start[nodeHXUpper:nodeHXLower],
      redeclare package Medium = MediumHX,
      each allowFlowReversal=allowFlowReversal,
      massDynamics=Modelica.Fluid.Types.Dynamics.SteadyState)
                                                         annotation (Placement(
          transformation(
          extent={{-10,10},{10,-10}},
          rotation=270,
          origin={0,-20})));

    Modelica.Thermal.HeatTransfer.Components.ThermalConductor[nbrNodes - 1]
      conductionWater(each G=(volumeTank/heightTank)/(heightTank/nbrNodes)*Medium.thermalConductivity(state_default))
      "Conduction heat transfer between the layers"
      annotation (Placement(transformation(extent={{18,-10},{38,10}})));

    replaceable IDEAS.Fluid.Storage.BaseClasses.Buoyancy_powexp buoyancy(
      powBuo=24,
      nbrNodes=nbrNodes,
      surCroSec=volumeTank/heightTank,
      h=heightTank) constrainedby
      IDEAS.Fluid.Storage.BaseClasses.Partial_Buoyancy(
      nbrNodes=nbrNodes,
      surCroSec=volumeTank/heightTank,
      h=heightTank)
      "buoyancy model to mix nodes in case of inversed temperature stratification";

  protected
    Modelica.Thermal.HeatTransfer.Components.ThermalConductor[nbrNodes] lossNodes(
        G=UACon/nbrNodes*ones(nbrNodes) + UIns*
          IDEAS.Fluid.Storage.BaseClasses.areaCalculation(
          volumeTank,
          heightTank,
          nbrNodes,
          preventNaturalDestratification))
      "Array of conduction loss components to the environment";

  public
    Modelica.Fluid.Interfaces.FluidPort_b portHex_b(redeclare package Medium =
          MediumHX) "Lower connection to the HX" annotation (Placement(
          transformation(extent={{-116,-134},{-96,-114}}), iconTransformation(
            extent={{-110,-110},{-90,-90}})));
    Modelica.Fluid.Interfaces.FluidPort_a portHex_a(redeclare package Medium =
          MediumHX) "Upper connection to the internal HX" annotation (Placement(
          transformation(extent={{-116,-54},{-96,-34}}), iconTransformation(
            extent={{-110,-70},{-90,-50}})));
    Modelica.Thermal.HeatTransfer.Components.ThermalConductor heaTraHX[nbrNodesHX](
       each G=hHX*AHX/nbrNodesHX) "Heat transfer between HX and tank layers"
      annotation (Placement(transformation(extent={{-48,-40},{-28,-20}})));

    outer Modelica.Fluid.System system
      annotation (Placement(transformation(extent={{-80,60},{-60,80}})));
    Modelica.Blocks.Interfaces.RealOutput[nbrNodes] T=nodes.heatPort.T
      annotation (Placement(transformation(extent={{70,-10},{90,10}}),
          iconTransformation(extent={{-10,-10},{10,10}},
          rotation=90,
          origin={20,58})));
    Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heatExchEnv
      "HeatPort for conduction between tank and environment" annotation (
        Placement(transformation(extent={{48,-16},{68,4}}), iconTransformation(
            extent={{48,-6},{60,6}})));
  equation
    // Connection of upper and lower node to external ports
    connect(port_a, nodes[1].port_a);
    connect(port_b, nodes[nbrNodes].port_b);

    // Interconnection of nodes
    if nbrNodes > 1 then
      for i in 2:nbrNodes loop
        connect(nodes[i - 1].port_b, nodes[i].port_a);
        connect(nodes[i - 1].heatPort, conductionWater[i - 1].port_a);
        connect(nodes[i].heatPort, conductionWater[i - 1].port_b);
      end for;
    end if;

    // Connection of environmental heat losses to the nodes
    connect(lossNodes.port_a, nodes.heatPort);
    for i in 1:nbrNodes loop
      connect(heatExchEnv, lossNodes[i].port_b);
    end for;

    // Connection of ports to the nodes
    connect(ports[1:end - 1], nodes.port_a);
    connect(ports[end], nodes[end].port_b);

    // Connection of buoyancy model
    connect(buoyancy.heatPort, nodes.heatPort);

    // Connections of the internal HX
    for i in 1:nbrNodesHX - 1 loop
      connect(HX[i].port_b, HX[i + 1].port_a);
    end for;
    connect(portHex_a, HX[1].port_a) annotation (Line(
        points={{-106,-44},{-84,-44},{-84,-10},{1.77636e-15,-10}},
        color={255,0,0},
        smooth=Smooth.None));
    connect(portHex_b, HX[nbrNodesHX].port_b) annotation (Line(
        points={{-106,-124},{-1.83697e-015,-124},{-1.83697e-015,-30}},
        color={255,0,0},
        smooth=Smooth.None));
    connect(heaTraHX.port_b, HX.heatPort) annotation (Line(
        points={{-28,-30},{-20,-30},{-20,-20},{-10,-20}},
        color={191,0,0},
        smooth=Smooth.None));
    connect(heaTraHX.port_a, nodes[nodeHXUpper:nodeHXLower].heatPort);
    annotation (
      Icon(coordinateSystem(extent={{-100,-120},{100,80}}, preserveAspectRatio=false),
          graphics={
          Polygon(
            points={{18,-95},{48,-105},{18,-115},{18,-95}},
            lineColor={255,255,255},
            smooth=Smooth.None,
            fillColor={255,255,255},
            fillPattern=FillPattern.Solid,
            visible=allowFlowReversal),
          Rectangle(
            extent={{-42,40},{38,0}},
            lineColor={255,0,0},
            fillColor={255,0,0},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{-42,-40},{38,-80}},
            lineColor={0,0,255},
            pattern=LinePattern.None,
            fillColor={0,0,127},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{-78,-18},{-92,-22}},
            lineColor={0,0,255},
            pattern=LinePattern.None,
            fillColor={0,0,127},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{0,64},{-78,60}},
            lineColor={0,0,255},
            pattern=LinePattern.None,
            fillColor={0,0,127},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{-78,64},{-82,-20}},
            lineColor={0,0,255},
            pattern=LinePattern.None,
            fillColor={0,0,127},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{80,-20},{76,-106}},
            lineColor={0,0,255},
            pattern=LinePattern.None,
            fillColor={0,0,127},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{2,64},{-2,40}},
            lineColor={0,0,255},
            pattern=LinePattern.None,
            fillColor={0,0,127},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{80,-104},{0,-108}},
            lineColor={0,0,255},
            pattern=LinePattern.None,
            fillColor={0,0,127},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{4,-80},{0,-104}},
            lineColor={0,0,255},
            pattern=LinePattern.None,
            fillColor={0,0,127},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{90,-18},{76,-22}},
            lineColor={0,0,255},
            pattern=LinePattern.None,
            fillColor={0,0,127},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{-42,0},{38,-40}},
            lineColor={255,0,0},
            pattern=LinePattern.None,
            fillColor={0,0,127},
            fillPattern=FillPattern.CrossDiag),
          Rectangle(
            extent={{-12,-10},{8,-30}},
            lineColor={0,0,0},
            fillPattern=FillPattern.Sphere,
            fillColor={255,255,255}),
          Rectangle(
            extent={{48,48},{38,-86}},
            lineColor={0,0,255},
            pattern=LinePattern.None,
            fillColor={255,255,0},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{-42,46},{-52,-88}},
            lineColor={0,0,255},
            pattern=LinePattern.None,
            fillColor={255,255,0},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{-50,48},{48,40}},
            lineColor={0,0,255},
            pattern=LinePattern.None,
            fillColor={255,255,0},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{-50,-80},{48,-88}},
            lineColor={0,0,255},
            pattern=LinePattern.None,
            fillColor={255,255,0},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{-42,0},{38,-40}},
            lineColor={0,0,255},
            pattern=LinePattern.None,
            fillColor={0,0,127},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{-42,48},{-52,-86}},
            lineColor={0,0,255},
            pattern=LinePattern.None,
            fillColor={255,255,0},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{48,48},{38,-86}},
            lineColor={0,0,255},
            pattern=LinePattern.None,
            fillColor={255,255,0},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{-96,-58},{26,-62}},
            lineColor={255,0,0},
            fillColor={255,0,0},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{-72,-70},{26,-74}},
            lineColor={0,0,255},
            fillColor={0,0,255},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{-96,-98},{-70,-102}},
            lineColor={0,0,255},
            fillColor={0,0,255},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{-74,-70},{-70,-100}},
            lineColor={0,0,255},
            fillColor={0,0,255},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{-6,-68},{26,-70}},
            lineColor={0,0,255},
            fillPattern=FillPattern.Solid,
            fillColor={0,0,255}),
          Rectangle(
            extent={{-6,-62},{26,-66}},
            lineColor={255,0,0},
            fillColor={255,0,0},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{-24,-64},{-4,-68}},
            pattern=LinePattern.None,
            fillColor={255,85,85},
            fillPattern=FillPattern.Solid)}),
      Diagram(coordinateSystem(extent={{-100,-120},{100,80}}, preserveAspectRatio=false),
                                                               graphics),
      Documentation(info="<html>
<p><b>Description</b> </p>
<p>1-dimensional thermal energy storage (TES) tank model with internal heat exchanger (HX) for stratified water tanks. For a model without internal heat exchanger, see <a href=\"modelica://IDEAS.Thermal.Components.Storage.StorageTank\">here</a>.</p>
<p>This model is composed of <i>nbrNodes</i><a href=\"modelica://IDEAS.Thermal.Components.BaseClasses.Pipe_HeatPort\"> Pipe_HeatPort</a> elements as an array nodes[nbrNodes]. The following heat transfer phenomena are modelled:</p>
<p><ul>
<li>thermal conduction between the nodes through the water </li>
<li>heat losses by conduction to the environment through the tank envelope (based on UIns and UACon)</li>
<li>forced convection due to inlet and outlet mass flows (can be at any node thanks to array <i>ports[nrbNodes+1]</i>. </li>
<li>natural convection due to buoyancy effects at moments of temperature inversion</li>
<li>heat transfer from a fluid in the internal heat exchanger to the fluid in the tank (internal convection, conduction, external convection)</li>
</ul></p>
<p>The tank can be modelled with <i>preventNaturalDestratification</i> = true. This will make sure that the top node is insulated more than the other nodes in order to avoid a faster cooling down of the top node than the second node and consequent temperature inversion. This stablizes the tank simulation. Additional insulation of the top node is often present but the current tank model does not foresee a variable insulation thickness as a function of node number. </p>
<p>In combination with a <a href=\"modelica://IDEAS.Thermal.Components.Storage.BaseClasses.StratifiedInlet\">StratifiedInlet</a> , a fully stratified inlet can be obtained. This means that the inlet flow rate will be entering between the nodes that have corresponding temperatures. </p>
<p>The buoyancy model is a replaceable model, but the only <a href=\"modelica://IDEAS.Thermal.Components.Storage.BaseClasses.Buoyancy_powexp\">validated buoyancy model</a> is configured by default.</p>
<p><br/>An overview of the nodal energy balance is given below:</p>
<p><br/><img src=\"modelica://IDEAS/../Specifications/Thermal/images/TESNodeEnergyBalance_low.png\"/></p>
<p><br/>The <u>internal heat exchanger</u> is supposed to be a coiled tube. It is discretized in <i>nbrNodesHX </i>elements, one for each tank node through which it passes. The heat transfer between the coil and the tank fluid is composed of three elements:</p>
<p><ol>
<li>convection between the fluid in the coil and the coil wall</li>
<li>conduction through the coil wall</li>
<li>convection between the coil wall and the fluid in the tank</li>
</ol></p>
<p>The corresponding convection coefficients are set as parameters and are fix throughout the simulation, independent of mass flow rates in the coil or the tank. (note: this is probably an oversimplification, specifically for the internal convection. Should be adapted).</p>
<p>The model and it&apos;s validation is explained in more detail in De Coninck et al. (2013).</p>
<p><u>Suggestions for improvement</u></p>
<p>- variable internal convection coefficient depending on flowrate</p>
<p>- conditional heat exchanger </p>
<p>- two conditional heat exchangers (top and bottom) and then probably removing the tank model withouth heat exchangers as this model will be identical if not HX are configured.</p>
<p><h4>Assumptions and limitations </h4></p>
<p><ol>
<li>This is a 1-D TES tank model, it is subject to the typical modelling errors in 1-D representations of complex 3-D phenomena.</li>
<li>This model is for vertical cylindrical tanks only.</li>
<li>All nodes have the same volume and geometry</li>
<li>Every node has a uniform temperature</li>
<li>Node numbering starts at the top (upper node = 1)</li>
<li>Additional thermal conduction between the nodes through the tank wall or (if present) immersed heat exchangers or stratification devices is NOT modelled.</li>
<li>One single heatPort available at the interface for heat exchange with environment</li>
<li>Besides <i>port_a</i> and <i>port_b</i>, there is an array <i>ports</i> for connections between every node. </li>
<li>The internal coil has 1 node for each tank node through which it passes</li>
<li>Fix heat transfer coefficients for the internal coil.</li>
</ol></p>
<p><h4>Model use</h4></p>
<p><ol>
<li>Set the obvious tank parameters (geometry and insulation properties). </li>
<li>The diameter of the tank is computed from volume and height</li>
<li>Set the number of nodes. It is not advised to go below 10 nodes, whereas more than 40 nodes will not be useful either for most cases. </li>
<li>If the tank is substantially different from the Viesmann Vitocell100V 390 liter (Viessmann, 2011), adapt the buoyancy model parameters <i>powBuo</i> and <i>expNodes. </i>The default values are 24 and 1.5 respectively, they ware identified according to De Coninck et al. (2013).</li>
<li>If needed, choose a different <a href=\"modelica://IDEAS.Thermal.Components.Storage.BaseClasses.Partial_Buoyancy\">Buoyancy</a> model.</li>
<li>If a <a href=\"modelica://IDEAS.Thermal.Components.Storage.BaseClasses.StratifiedInlet\">stratified inlet</a> is desired, add this separately to your model and connect the two arrays of <i>ports</i>. </li>
<li>Model the internal coil: specify inlet and outlet node, it&apos;s length and water content</li>
<li>Set the three heat transfer coefficients for internal convection, conduction and external convection of the coil.</li>
<li>A realOutput <i>T[nbrNodes]</i> is available</li>
</ol></p>
<p><h4>Validation </h4></p>
<p>This model has been validated to some extent by fitting powBuo and expNodes on catalogue data of a Viesmann Vitocell100V 390 liter storage tank with internal heat exchanger (Viessmann, 2011). See De Coninck et al. (2013) for more information.</p>
<p>Based on this validation exercise, it was concluded that the thermal behaviour of the storage tank was following the manufacturer data for different number of nodes for the following parameters:</p>
<p><ul>
<li>powBuo ~ 24 (for 10 nodes). For different number of nodes,the optimal value of powBuo varies slightly, as shown in the picture below (powBuo = kBuo in the picture).</li>
<li>expNodes = 1.5 </li>
</ul></p>
<p>For different manufacturer data, different parameter values can be found, so use these values with care. </p>
<p><img src=\"modelica://IDEAS/../Specifications/Thermal/images/Validation_Vitocell100V390l_powBuo_nbrNodespower1.5.png\"/></p>
<p><h4>Examples</h4></p>
<p>Different example models use a storage tank. A basic setup with a thermostatic valve and only discharging can be found in<a href=\"modelica://IDEAS.Thermal.Components.Examples.StorageWithThermostaticMixing\"> IDEAS.Thermal.Components.Examples.StorageWithThermostaticMixing</a>. </p>
<p>Other examples include a model to illustrate the<a href=\"modelica://IDEAS.Thermal.Components.Examples.StorageTank_Losses\"> thermal losses</a>, the use of a <a href=\"modelica://IDEAS.Thermal.Components.Examples.StorageTank_StratifiedInlet\">stratified inlet</a> and a <a href=\"modelica://IDEAS.Thermal.Components.Examples.StorageTank_DHW_HP\">full DHW system including heat pump</a>. </p>
<p>The validation models for the calibration of the buoyancy and other parameters are found <a href=\"modelica://IDEAS.Thermal.Components.Storage.Examples\">here</a>.</p>
<p><h4>References</h4></p>
<p>De Coninck et al. (2013) - De Coninck, R., Baetens, R., Saelens, D., Woyte, A., &AMP; Helsen, L. (2013). Rule-based demand side management of domestic hot water production with heat pumps in zero energy neighbourhoods. Journal of Building Performance Simulation (accepted). </p>
<p>Viessmann. 2011. Vitocell- 100-V, 390 liter, Datenblatt. Accessed April 21, 2013. <a href=\"http://tinyurl.com/cdpv8rr\">http://tinyurl.com/cdpv8rr</a>.</p>
</html>",   revisions="<html>
<p><ul>
<li>March 2014, Filip Jorissen: Annex60 compatibility.</li>
<li>2013 June, Roel De Coninck: documentation.</li>
<li>2012 October, Roel De Coninck: better buoyancy models and validation</li>
<li>2012 September, Roel De Coninck: added conduction between nodes</li>
<li>2012 September, Roel De Coninck: added internal heat exchanger</li>
<li>2011, Roel De Coninck: first implementation (no internal hx).</li>
</ul></p>
</html>"));
  end IDEASStorageTank;

  partial model Setup
    Buildings.Fluid.Sources.Boundary_pT hotWatOut(redeclare package Medium =
          Buildings.Media.Water) "Hot water outlet"
                                   annotation (Placement(
          transformation(
          extent={{10,-10},{-10,10}},
          rotation=180,
          origin={-70,50})));
    Buildings.Fluid.Sources.MassFlowSource_T solColSup(
      m_flow=0.278,
      T=343.15,
      redeclare package Medium = Buildings.Media.Water)
      "Water from solar collector"
                annotation (Placement(transformation(
          extent={{-10,-10},{10,10}},
          origin={-70,0})));
    Buildings.Fluid.Sources.Boundary_pT toSolCol(
      T=283.15, redeclare package Medium = Buildings.Media.Water)
      "Water to solar collector"           annotation (Placement(transformation(
          extent={{-10,-10},{10,10}},
          origin={-70,-50})));
    Buildings.Fluid.Sources.MassFlowSource_T bouCol(
      use_T_in=false,
      nPorts=1,
      m_flow=0.1,
      T=283.15,
      redeclare package Medium = Buildings.Media.Water) "Cold water boundary"
      annotation (Placement(transformation(extent={{74,-10},{54,10}})));
    annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{
              -100,-100},{100,100}}), graphics));
  end Setup;

  package Experiments
    model IDEASStorage
      extends Setup(
        solColSup(nPorts=1),
        toSolCol(nPorts=1),
        hotWatOut(nPorts=1),
        bouCol(nPorts=1));

      IDEAS.Fluid.Storage.StorageTank_OneIntHX storageTank_OneIntHX(
        redeclare package MediumHX = Buildings.Media.Water,
        redeclare package Medium = Buildings.Media.Water,
        nbrNodes=4,
        volumeTank=0.15,
        heightTank=1.746,
        m_flow_nominal_HX=0.278)
        annotation (Placement(transformation(extent={{-20,-8},{-2,18}})));
    equation
      connect(solColSup.ports[1], storageTank_OneIntHX.portHXUpper) annotation (
          Line(
          points={{-60,0},{-20,0}},
          color={0,127,255},
          smooth=Smooth.None));
      connect(storageTank_OneIntHX.portHXLower, toSolCol.ports[1]) annotation (
          Line(
          points={{-20,-6},{-40,-6},{-40,-50},{-60,-50}},
          color={0,127,255},
          smooth=Smooth.None));
      connect(storageTank_OneIntHX.port_a, hotWatOut.ports[1]) annotation (Line(
          points={{-2,16},{0,16},{0,50},{-60,50}},
          color={0,127,255},
          smooth=Smooth.None));
      connect(storageTank_OneIntHX.port_b, bouCol.ports[1]) annotation (Line(
          points={{-2,-6},{20,-6},{20,0},{54,0}},
          color={0,127,255},
          smooth=Smooth.None));
      annotation (
        Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                100,100}}), graphics),
        experiment(
          StopTime=3600,
          __Dymola_fixedstepsize=10,
          __Dymola_Algorithm="Rkfix4"),
        __Dymola_experimentSetupOutput);
    end IDEASStorage;

    model BuildingsStorage
      extends Setup(
        solColSup(nPorts=1),
        toSolCol(nPorts=1),
        hotWatOut(nPorts=1),
        bouCol(nPorts=1));

      Buildings.Fluid.Storage.StratifiedEnhancedInternalHex tan(
        m_flow_nominal=0.001,
        VTan=0.151416,
        dIns=0.0762,
        CHex=40,
        Q_flow_nominal=0.278*4200*20,
        mHex_flow_nominal=0.278,
        hTan=1.746,
        hHex_a=0.995,
        energyDynamicsHex=Modelica.Fluid.Types.Dynamics.FixedInitial,
        hHex_b=0.1,
        energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
        TTan_nominal=293.15,
        THex_nominal=323.15,
        redeclare package Medium = Buildings.Media.Water,
        redeclare package MediumHex = Buildings.Media.Water)
        "Tank with heat exchanger"
        annotation (Placement(transformation(extent={{-10,-6},{10,14}})));
    equation
      connect(solColSup.ports[1], tan.portHex_a) annotation (Line(
          points={{-60,0},{-60,0.2},{-10,0.2}},
          color={0,127,255},
          smooth=Smooth.None));
      connect(toSolCol.ports[1], tan.portHex_b) annotation (Line(
          points={{-60,-50},{-40,-50},{-40,-4},{-10,-4}},
          color={0,127,255},
          smooth=Smooth.None));
      connect(tan.port_a, hotWatOut.ports[1]) annotation (Line(
          points={{-10,4},{-20,4},{-20,50},{-60,50}},
          color={0,127,255},
          smooth=Smooth.None));
      connect(tan.port_b, bouCol.ports[1]) annotation (Line(
          points={{10,4},{20,4},{20,0},{54,0}},
          color={0,127,255},
          smooth=Smooth.None));
      annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{
                -100,-100},{100,100}}), graphics));
    end BuildingsStorage;

    model Comparison
      IDEAS.Fluid.Storage.StorageTank_OneIntHX storageTank_OneIntHX
        annotation (Placement(transformation(extent={{-8,34},{10,60}})));
    end Comparison;
  end Experiments;
end Storage;
